# HEAT HEALTH ANALYSIS

*Thermal Burden Assessment: Heat Generation, Cooling Requirements, and Energy Recovery*

**Transformer:** T10 Air Chiller  
**Generated:** 2026-09-10 23:17:41  
**Data Source:** AN53111387-V-1minRES_40320CLP_260201-260228c.csv  

## 📊 Analysis Period

- **Period:** February 01, 2026 thru February 28, 2026
- **Number of Days:** 28 Days
- **Data Resolution:** 1-minute
- **Total Data Points:** 40,320

## 🔋 Facility Information

- **Transformer Capacity:** 2,500 kVA
- **Nominal Voltage:** 480V (3-Phase)
- **Analysis Type:** Thermal Burden & Heat Health Assessment
- **Technology Focus:** Unity Energy Management Solutions

---

## 🔥 Heat Forensics

*Detailed thermal analysis showing heat generation zones, cooling requirements, and energy recovery.*
*This section quantifies waste heat produced by electrical inefficiencies and calculates*
*the corresponding cooling load that must be removed from conditioned spaces.*

### Heat Generation Analysis

- **Device Zone BTU/hr:** 61,577.69
  - *Heat generated within transformer enclosure and immediately adjacent area*
- **Field Zone BTU/hr:** 7,749.48
  - *Heat radiated into surrounding field area and electrical room*

### Conditioned Space Impact

- **Total Heat Generated:** 69,327.17 BTU/hr
  - *Combined device and field zone thermal output requiring removal*
- **Air-Conditioned Percentage:** 30.00%
  - *Portion of facility space requiring active cooling and temperature control*

### Cooling Load Analysis

- **Baseline Cooling Load:** 63.66 kW
  - *Standard cooling requirement without climate burden factors*
- **Climate Adjusted Cooling:** 20.22 kW
  - *Cooling load adjusted for temperature (69.7°F) and humidity (50.5%)*
- **Climate Burden Multiplier:** 1.002
  - *Thermal load increase factor due to environmental conditions*
- **Total Cooling Load Avoided:** 20.22 kW
  - *Net cooling capacity that would be required without Unity energy management*

### Economic Impact

- **Electrical-Energy Waste Cost:** $20,833.52
  - *Direct cost of wasted energy consumption during analysis period*
- **Cooling Cost Avoided:** $59,043.64/year
  - *Annual savings from eliminated cooling equipment operation*
  (Includes $-8,038.52/year climate/impedance bonus)

---

## 💡 Heat Health Recommendations

• Unity MPTS technology eliminates reactive energy waste at source, reducing heat generation
• Cooling load reduction directly lowers HVAC operating costs and maintenance requirements
• Thermal burden improvements extend transformer life and reduce thermal stress

---

# END OF REPORT
