# HEAT HEALTH ANALYSIS

*Thermal Burden Assessment: Heat Generation, Cooling Requirements, and Energy Recovery*

**Transformer:** T10 Air Chiller  
**Generated:** 2026-09-10 22:46:20  
**Data Source:** AN53111387-V-1minRES_44580CLP_260301-260331c.csv  

## 📊 Analysis Period

- **Period:** March 01, 2026 thru March 31, 2026
- **Number of Days:** 31 Days
- **Data Resolution:** 1-minute
- **Total Data Points:** 44,580

## 🔋 Facility Information

- **Transformer Capacity:** 2,500 kVA
- **Nominal Voltage:** 480V (3-Phase)
- **Analysis Type:** Thermal Burden & Heat Health Assessment
- **Technology Focus:** Unity Energy Management Solutions

---

## 🔥 Heat Forensics

*Detailed thermal analysis showing heat generation zones, cooling requirements, and energy recovery.*
*This section quantifies waste heat produced by electrical inefficiencies and calculates*
*the corresponding cooling load that must be removed from conditioned spaces.*

### Heat Generation Analysis

- **Device Zone BTU/hr:** 62,511.51
  - *Heat generated within transformer enclosure and immediately adjacent area*
- **Field Zone BTU/hr:** 7,520.39
  - *Heat radiated into surrounding field area and electrical room*

### Conditioned Space Impact

- **Total Heat Generated:** 70,031.90 BTU/hr
  - *Combined device and field zone thermal output requiring removal*
- **Air-Conditioned Percentage:** 30.00%
  - *Portion of facility space requiring active cooling and temperature control*

### Cooling Load Analysis

- **Baseline Cooling Load:** 64.34 kW
  - *Standard cooling requirement without climate burden factors*
- **Climate Adjusted Cooling:** 20.43 kW
  - *Cooling load adjusted for temperature (69.9°F) and humidity (50.2%)*
- **Climate Burden Multiplier:** 1.001
  - *Thermal load increase factor due to environmental conditions*
- **Total Cooling Load Avoided:** 20.43 kW
  - *Net cooling capacity that would be required without Unity energy management*

### Economic Impact

- **Electrical-Energy Waste Cost:** $24,446.43
  - *Direct cost of wasted energy consumption during analysis period*
- **Cooling Cost Avoided:** $62,626.03/year
  - *Annual savings from eliminated cooling equipment operation*
  (Includes $-9,341.57/year climate/impedance bonus)

---

## 💡 Heat Health Recommendations

• Unity MPTS technology eliminates reactive energy waste at source, reducing heat generation
• Cooling load reduction directly lowers HVAC operating costs and maintenance requirements
• Thermal burden improvements extend transformer life and reduce thermal stress

---

# END OF REPORT
