# VOLTAGE & CURRENT HEALTH ANALYSIS

*Electromagnetic Field Analysis: Voltage (E-field), Current (H-field), and Thermal Burden*

**Transformer:** T10 Air Chiller  
**Generated:** 2026-03-02 01:25:01  
**Data Source:** AN53111387-V-1minRES_44640CLP_260101-260131c.csv  

## 📊 Analysis Period

- **Period:** January 01, 2026 thru January 31, 2026
- **Number of Days:** 31 Days
- **Data Resolution:** 1-minute
- **Total Data Points:** 44,640

## 🔋 Facility Information

- **Transformer Capacity:** 3,000 kVA
- **Nominal Voltage:** 480V (3-Phase)
- **Analysis Type:** Voltage & Current Health + Thermal Burden Assessment
- **Technology Focus:** Unity Energy MPTS Solutions

---

## 📈 Voltage Statistics

<details>
<summary><strong>Basic Voltage Metrics</strong></summary>

- **Total Voltage Readings Analyzed:** 44,640
- **Average Voltage:** 459.3V
- **Minimum Voltage:** 442.5V
- **Maximum Voltage:** 484.6V
- **Standard Deviation:** 10.40V

</details>

### Operating Mean Voltage vs Nominal (480V)

- **Operating Mean:** 459.3V (20.7V, 4.31% below nominal)

*📌 Note: Lower mean voltage for the same kW raises current, increasing BTU/hr and contributing to higher VHI.*

### Voltage Deviation Analysis

| Deviation Band | Readings | Percentage |
| -------------- | -------: | ---------: |
| Below 460V | 27,430 | 61.45% |
| 460–470V | 6,705 | 15.02% |
| 470–480V | 9,595 | 21.49% |
| 480–490V | 910 | 2.04% |
| 490–500V | 0 | 0.00% |
| 500V+ | 0 | 0.00% |

**Threshold highlights (cumulative):**
- Below 470V: 34,135 (76.47%)
- Below 460V: 27,430 (61.45%)
- Above 490V: 0 (0.00%)
- Above 500V: 0 (0.00%)


---

## ⚡ Voltage Drop Group Detection

<details>
<summary><strong>Group Detection Analysis</strong></summary>

**Voltage Drop Groups Detected:** 1

### T10 AIR CHILLER Group Index

| Group ID | Drop Count | Voltage Range | Amp Range | ΔV | Est. Stall Amps | Estimated HP | Motor Behavior Classification | Days |
| -------- | ---------: | ------------- | --------: | ------: | ---------: | ----------: | --------------------------- | ---: |
| G1 | 43547 | 442.5–460.8V | 258.0–2003.8A | 13.5 | 1292.9 | 170 | Critical Duty | 29 |

### T10 AIR CHILLER Group Nominal Drop Points

G1: Center at 451.6V, 43547 occurrences

</details>


---

## 🔍 Device Inference and Stress Analysis

<details>
<summary><strong>VHI Analysis & Device Stress Indicators</strong></summary>

### Voltage Heat Index (VHI) Analysis

- **Average VHI:** 29.93
- **Maximum VHI:** 56.18
- **High VHI Events (>5.0):** 39,901


</details>


---

## 📊 Chart Overlay Data Preparation

<details>
<summary><strong>Prepared Chart Overlay Points</strong></summary>

*The following data points have been prepared for chart overlays:*


### Group Annotation Points

G1: Center at 451.7V, 43547 occurrences

</details>


---

## 💡 Voltage Behavior Recommendations

• Voltage behavior appears within normal operating parameters during the analysis period.

---

# END OF REPORT
