<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>T10.AirChiller - ENERGY Analysis</title>
    <style>
        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }
        
        body {
            font-family: -apple-system, BlinkMacSystemFont, 'Segoe UI', Roboto, Oxygen, Ubuntu, Cantarell, sans-serif;
            background: #0a0e27;
            color: #e0e0e0;
            height: 100vh;
            overflow: hidden;
        }
        
        .header {
            background: linear-gradient(135deg, #1a1f3a 0%, #0d1128 100%);
            padding: 12px 20px;
            border-bottom: 2px solid #B2D235;
            display: flex;
            justify-content: space-between;
            align-items: center;
        }
        
        .header h1 {
            font-size: 18px;
            color: #B2D235;
            font-weight: 500;
        }
        
        .back-btn {
            background: linear-gradient(135deg, #5D701A 0%, #4a5a15 100%);
            color: white;
            border: none;
            padding: 8px 20px;
            border-radius: 6px;
            font-size: 14px;
            font-weight: 500;
            cursor: pointer;
            transition: all 0.3s ease;
            box-shadow: 0 2px 8px rgba(93, 112, 26, 0.3);
        }
        
        .back-btn:hover {
            background: linear-gradient(135deg, #6d8520 0%, #5D701A 100%);
            box-shadow: 0 4px 12px rgba(93, 112, 26, 0.5);
            transform: translateY(-1px);
        }
        
        .split-container {
            display: flex;
            height: calc(100vh - 50px);
            position: relative;
        }
        
        .markdown-pane {
            width: 725px;
            background: #0f1629;
            overflow-y: auto;
            border-right: 4px solid #5D701A;
            padding: 30px;
            flex-shrink: 0;
            min-width: 300px;
            position: relative;
        }
        
        .markdown-fullsize-btn {
            position: sticky;
            top: 10px;
            left: 50%;
            transform: translateX(-50%);
            background: linear-gradient(135deg, #5D701A 0%, #4a5a15 100%);
            color: white;
            border: none;
            padding: 10px 20px;
            border-radius: 6px;
            font-size: 14px;
            font-weight: 500;
            cursor: pointer;
            transition: all 0.3s ease;
            box-shadow: 0 2px 8px rgba(93, 112, 26, 0.3);
            z-index: 100;
            margin-bottom: 20px;
        }
        
        .markdown-fullsize-btn:hover {
            background: linear-gradient(135deg, #6d8520 0%, #5D701A 100%);
            box-shadow: 0 4px 12px rgba(93, 112, 26, 0.5);
            transform: translateX(-50%) translateY(-1px);
        }
        
        .resize-handle {
            width: 8px;
            background: #2a3f5f;
            cursor: col-resize;
            flex-shrink: 0;
            position: relative;
            transition: background 0.2s;
        }
        
        .resize-handle:hover {
            background: #5D701A;
        }
        
        .resize-handle::after {
            content: '';
            position: absolute;
            top: 50%;
            left: 50%;
            transform: translate(-50%, -50%);
            width: 3px;
            height: 40px;
            background: rgba(255, 255, 255, 0.3);
            border-radius: 2px;
        }
        
        .dashboard-pane {
            flex: 1;
            background: #0a0e27;
            overflow-y: auto;
            min-width: 400px;
            position: relative;
        }
        
        .dashboard-fullsize-btn {
            position: absolute;
            top: 10px;
            left: 50%;
            transform: translateX(-50%);
            background: linear-gradient(135deg, #5D701A 0%, #4a5a15 100%);
            color: white;
            border: none;
            padding: 10px 20px;
            border-radius: 6px;
            font-size: 14px;
            font-weight: 500;
            cursor: pointer;
            transition: all 0.3s ease;
            box-shadow: 0 2px 8px rgba(93, 112, 26, 0.3);
            z-index: 100;
        }
        
        .dashboard-fullsize-btn:hover {
            background: linear-gradient(135deg, #6d8520 0%, #5D701A 100%);
            box-shadow: 0 4px 12px rgba(93, 112, 26, 0.5);
            transform: translateX(-50%) translateY(-1px);
        }
        
        .dashboard-iframe-container {
            width: 100%;
            height: 100%;
            overflow: auto;
        }
        
        .dashboard-iframe-container iframe {
            width: 100%;
            height: 1200px;
            border: none;
            display: block;
        }
        
        /* Markdown Styling - Energy Green Theme */
        .markdown-content h1 {
            color: rgb(249,215,11);
            font-size: 28px;
            margin-bottom: 20px;
            padding-bottom: 10px;
            border-bottom: 2px solid #2a3f5f;
        }
        
        .markdown-content h2 {
            color: #B2D235;
            font-size: 22px;
            margin-top: 30px;
            margin-bottom: 15px;
        }
        
        .markdown-content h3 {
            color: #8fa832;
            font-size: 18px;
            margin-top: 20px;
            margin-bottom: 10px;
        }
        
        .markdown-content p {
            line-height: 1.7;
            margin-bottom: 15px;
            color: #b0b0b0;
        }
        
        .markdown-content ul, .markdown-content ol {
            margin-left: 25px;
            margin-bottom: 15px;
        }
        
        .markdown-content li {
            margin-bottom: 8px;
            line-height: 1.6;
            color: #b0b0b0;
        }
        
        .markdown-content code {
            background: #1a1f3a;
            padding: 2px 6px;
            border-radius: 3px;
            font-family: 'Courier New', monospace;
            color: #B2D235;
        }
        
        .markdown-content pre {
            background: #1a1f3a;
            padding: 15px;
            border-radius: 6px;
            overflow-x: auto;
            margin-bottom: 15px;
        }
        
        .markdown-content pre code {
            background: none;
            padding: 0;
        }
        
        .markdown-content details {
            margin-bottom: 20px;
            border: 1px solid #2a3f5f;
            border-radius: 6px;
            background: #1a1f3a;
        }
        
        .markdown-content summary {
            padding: 12px 15px;
            cursor: pointer;
            font-weight: 600;
            color: #B2D235;
            user-select: none;
            border-radius: 6px;
            transition: background 0.2s;
        }
        
        .markdown-content summary:hover {
            background: #2a3f5f;
        }
        
        .markdown-content details[open] summary {
            border-bottom: 1px solid #2a3f5f;
            border-radius: 6px 6px 0 0;
            margin-bottom: 15px;
        }
        
        .markdown-content details > *:not(summary) {
            padding: 0 15px 15px 15px;
        }
        
        .markdown-content table {
            width: max-content;
            min-width: 100%;
            border-collapse: collapse;
            margin-bottom: 20px;
            font-size: 11px;
            display: table;
            table-layout: auto;
        }
        
        .markdown-content details table {
            overflow-x: auto;
            display: block;
            max-width: 100%;
        }
        
        .markdown-content th, .markdown-content td {
            border: 1px solid #2a3f5f;
            padding: 6px 8px;
            text-align: left;
            white-space: nowrap;
            max-width: 200px;
            overflow: hidden;
            text-overflow: ellipsis;
        }
        
        .markdown-content th {
            font-size: 10px;
            text-transform: uppercase;
            letter-spacing: 0.5px;
        }
        
        .markdown-content th {
            background: #2d3748;
            color: #B2D235;
            font-weight: 600;
            position: sticky;
            top: 0;
        }
        
        .markdown-content td {
            color: #b0b0b0;
        }
        
        .markdown-content td:first-child,
        .markdown-content th:first-child {
            position: sticky;
            left: 0;
            background: #1a1f3a;
            z-index: 1;
        }
        
        .markdown-content th:first-child {
            background: #2d3748;
            z-index: 2;
        }
        
        .markdown-content blockquote {
            border-left: 4px solid #64b5f6;
            padding-left: 15px;
            margin: 20px 0;
            color: #90a4ae;
            font-style: italic;
        }
        
        .markdown-content strong {
            color: #B2D235;
            font-weight: 600;
        }
        
        .markdown-content em {
            color: #8fa832;
        }
        
        /* Style for Group Annotation Points lists */
        .markdown-content ul.group-annotations {
            list-style: none;
            padding-left: 0;
            margin-left: 0;
        }
        
        .markdown-content ul.group-annotations li {
            padding: 8px 12px;
            margin-bottom: 6px;
            background: #2d3748;
            border-left: 3px solid #5D701A;
            border-radius: 4px;
            font-family: 'Courier New', monospace;
            font-size: 13px;
        }
        
        .markdown-content ul.group-annotations li strong {
            color: #B2D235;
        }
        
        /* Scrollbar styling */
        .markdown-pane::-webkit-scrollbar {
            width: 10px;
        }
        
        .markdown-pane::-webkit-scrollbar-track {
            background: #0a0e27;
        }
        
        .markdown-pane::-webkit-scrollbar-thumb {
            background: #2a3f5f;
            border-radius: 5px;
        }
        
        .markdown-pane::-webkit-scrollbar-thumb:hover {
            background: #3a5f8f;
        }
        
        /* Markdown Fullscreen Overlay */
        .markdown-fullscreen-overlay {
            display: none;
            position: fixed;
            top: 0;
            left: 0;
            width: 100vw;
            height: 100vh;
            background: #0f1629;
            z-index: 9999;
            overflow: auto;
        }
        
        .markdown-fullscreen-overlay.active {
            display: block;
        }
        
        .markdown-fullscreen-content {
            padding: 60px 80px 40px 80px;
            max-width: 1400px;
            margin: 0 auto;
        }
        
        /* Dashboard Fullscreen Overlay */
        .dashboard-fullscreen-overlay {
            display: none;
            position: fixed;
            top: 0;
            left: 0;
            width: 100vw;
            height: 100vh;
            background: #0a0e27;
            z-index: 9999;
            overflow: hidden;
        }
        
        .dashboard-fullscreen-overlay.active {
            display: block;
        }
        
        .dashboard-fullscreen-content {
            width: 100%;
            height: 100%;
            padding-top: 60px;
        }
        
        .dashboard-fullscreen-content iframe {
            width: 100%;
            height: 100%;
            border: none;
        }
        
        .close-fullscreen-btn {
            position: absolute;
            top: 20px;
            right: 20px;
            background: linear-gradient(135deg, #5D701A, #4a5a15);
            color: white;
            border: none;
            padding: 12px 24px;
            border-radius: 6px;
            font-size: 16px;
            font-weight: 600;
            cursor: pointer;
            transition: all 0.3s ease;
            box-shadow: 0 4px 12px rgba(0,0,0,0.3);
            z-index: 10000;
        }
        
        .close-fullscreen-btn:hover {
            background: linear-gradient(135deg, #6d8020, #5a6a1a);
            box-shadow: 0 6px 16px rgba(93, 112, 26, 0.4);
            transform: translateY(-1px);
        }
    </style>
</head>
<body>
    <div class="header">
        <h1>T10.AirChiller - ENERGY Analysis</h1>
        <button class="back-btn" onclick="goBack()">← Back to Summary</button>
    </div>
    
    <div class="split-container">
        <div class="markdown-pane">
            <button class="markdown-fullsize-btn" onclick="showMarkdownFullscreen()" title="View markdown full size">🔍 Full Size</button>
            <div class="markdown-content">
                <h1>BASELINE ELECTRICAL ENERGY USAGE AND COST</h1>
<p><strong>Transformer Baseline :</strong>
- <strong>Consumption Usage:</strong> 539,098.0 kWh (Usage per period)
- <strong>Consumption Cost per unit:</strong> $0.318/kWh (Cost per kWh)
- <strong>Consumption Total Cost:</strong> $171,531.18 (Cost per period)
- <strong>Consumption Total Cost:</strong> $231.63 (Cost per hour)</p>
<hr />
<h1>TRANSFORMER PERFORMANCE ANALYSIS REPORT</h1>
<p><strong>Transformer Name:</strong> T10.AirChiller<br />
<strong>Generated:</strong> 2026-01-06 13:46:53<br />
<strong>Data Source:</strong> AN53111387-V-1minRES_44640CLP_251001-251031zth.csv  </p>
<h2>Time Period</h2>
<ul>
<li><strong>Period:</strong> October 01, 2025 thru October 31, 2025</li>
<li><strong>Number of Days:</strong> 31 Days</li>
<li><strong>Data Resolution:</strong> 1-minute</li>
<li>
<p><strong>Total Data Points:</strong> 44,433</p>
</li>
<li>
<p><strong>Dataset Coverage:</strong> Partial month (0.0% of 0-day month)</p>
</li>
<li><strong>Billing Scale Factor:</strong> 1.000x (normalization applied for monthly comparison)</li>
</ul>
<h2>Facility Information</h2>
<ul>
<li><strong>Facility:</strong> Foster Farms: Cherry Ave Facility</li>
<li><strong>Location:</strong> Fresno, CA 93706</li>
<li><strong>Analysis Type:</strong> Energy Field Performance Assessment</li>
<li><strong>Technology Focus:</strong> Unity Energy Management Solutions</li>
</ul>
<hr />
<h2>Executive Summary</h2>
<p><em>Brief overview of key transformer performance metrics and energy consumption.</em></p>
<ul>
<li><strong>Transformer:</strong> T10.AirChiller</li>
<li><strong>Power Factor:</strong> 0.890</li>
<li><strong>Total Energy (Actual):</strong> 539,097.98 kWh (31 days), 727.97 kW (per hour)</li>
<li><strong>Total Energy (Monthly Equivalent):</strong> 539,097.98 kWh</li>
<li><strong>Total Waste (Actual):</strong> 75,209.55 kWh (31 days), 101.56 kW (per hour)</li>
<li><strong>Total Waste (Monthly Equivalent):</strong> 75,209.55 kWh</li>
</ul>
<hr />
<h2>Additional Analysis</h2>
<p><em>Detailed thermal and voltage analysis available in dedicated reports:</em>
- <strong>Heat Health Analysis:</strong> FIELDp3-HeatHealth_T10.AirChiller_AN53111387-1minRES_251001-251031.md
- <strong>Voltage &amp; Current Health:</strong> FIELDp2-VoltAmpHealth_T10.AirChiller_AN53111387-1minRES_251001-251031.md</p>
<h2>UNITY MANAGEMENT T10.AirChiller SAVINGS SUMMARY</h2>
<p><em>(3 Primary Elements - Energy, Cooling, CO2e)</em></p>
<h3>Element 1: Reactive Energy Offset Savings</h3>
<ul>
<li><strong>Total Electrical-Energy Waste (calc_kVA - measured_kW):</strong> 101.56 kW/hr (actual)</li>
<li><strong>Monthly Equivalent Waste:</strong> 101.56 kW/hr</li>
<li><strong>Blended Electricity Rate:</strong> $0.3182/kWh (all-inclusive)</li>
<li><strong>T10.AirChiller Utility Cost Offset (Monthly Equivalent):</strong> $32.31/hour</li>
<li><strong>Annual Offset Savings:</strong> $283073/year</li>
</ul>
<h3>Element 2: Cooling Elimination Savings</h3>
<ul>
<li><strong>Total Heat No Longer Generated:</strong> 530,695 BTU/hr</li>
<li><strong>Total Cooling kW No Longer Needed:</strong> 108.35 kW</li>
<li><strong>Cooling Energy Cost Avoided:</strong> $34.48/hour</li>
<li><strong>Annual Cooling Savings:</strong> $302002/year</li>
</ul>
<h3>Element 3: CO2e Emissions Reduction Value</h3>
<ul>
<li><strong>Total kW Waste Eliminated:</strong> 209.91 kW</li>
<li><strong>CO2e Emissions Avoided:</strong> 686.44 metric tons/year</li>
<li><strong>Monthly CO2e Reduction:</strong> 57.20 metric tons/month</li>
<li><strong>Hourly CO2e Reduction:</strong> 0.0784 metric tons/hour</li>
<li><strong>CO2e Value Rate:</strong> $38/metric ton</li>
<li><strong>Annual CO2e Value:</strong> $26428/year</li>
</ul>
<h3>Total T10.AirChiller Unity Savings</h3>
<ul>
<li><strong>Per Hour:</strong> $69.81</li>
<li><strong>Per Day:</strong> $1675.35</li>
<li><strong>Per Month:</strong> $50260.46</li>
<li><strong>Per Year:</strong> $611502</li>
</ul>
<h3>T10.AirChiller Savings Breakdown</h3>
<h3>Unity System (MPTS) Installation Considerations</h3>
<ul>
<li><strong>Max Reactive Energy:</strong> 790.2 kVAR Max (Avg: 397.7 kVAR/hr ; 286,356 kVAR/mo)</li>
<li><strong>Max Harmonic Distortion:</strong> 156.3% Max (range: 4.3% - 156.3%)</li>
<li><strong>Max Amperage:</strong> 2,136A Max (range: 44A - 2136A)</li>
</ul>
<hr />
<h1>T10.AirChiller DETAILED PERFORMANCE ANALYSIS</h1>
<h2>Unity Technology Status</h2>
<ul>
<li><strong>Unity Technology Configuration:</strong> 0.0% reactive energy target</li>
<li><strong>Unity Applied:</strong> No (measuring current problem state)</li>
<li><strong>Analysis Mode:</strong> Pre-Unity baseline analysis</li>
</ul>
<h2>Transformer Specifications</h2>
<ul>
<li><strong>Capacity:</strong> 3,000.0 kVA</li>
<li><strong>Voltage:</strong> 480V, 3-Phase</li>
</ul>
<h2>Fundamental Energy Values</h2>
<table>
<thead>
<tr>
<th>Metric</th>
<th>Average</th>
<th>MIN</th>
<th>MAX</th>
</tr>
</thead>
<tbody>
<tr>
<td>Line to Neutral Voltage (277v)</td>
<td>263.60</td>
<td>251.03</td>
<td>279.58</td>
</tr>
<tr>
<td>Line to Line Voltage (480v)</td>
<td>456.56</td>
<td>434.79</td>
<td>484.25</td>
</tr>
<tr>
<td>Current (AMPS)</td>
<td>1063.72</td>
<td>43.60</td>
<td>2136.17</td>
</tr>
<tr>
<td>Phase Angle (degrees)</td>
<td>26.84</td>
<td>15.02</td>
<td>43.71</td>
</tr>
<tr>
<td>Total Harmonic Distortion (PCT)</td>
<td>32.45</td>
<td>4.29</td>
<td>156.27</td>
</tr>
</tbody>
</table>
<h2>🔀 Total Harmonic Distortion — Unity Translation</h2>
<p>In traditional electrical engineering, Total Harmonic Distortion (THD) is calculated per phase, based on the sum of non-fundamental frequency components divided by the fundamental:</p>
<div class="codehilite"><pre><span></span><code>THD_A = √(V₂² + V₃² + ...) / V₁
</code></pre></div>

<p>This results in a percentage value for each phase (A, B, and C), and by standard IEEE practice, these percentages are not directly additive because they are non-linear and phase-relative.</p>
<p>However, at Unity, we take a <strong>field-level view of harmonic behavior</strong> — aligning with Maxwell's electromagnetic theory rather than purely scalar wave math.</p>
<p>We define:</p>
<div class="codehilite"><pre><span></span><code>THD_Field_Composite = THD_A + THD_B + THD_C
</code></pre></div>

<p>This is not a textbook THD, but a <strong>Unity Composite Index</strong> — a metric designed to:
• Reflect total harmonic stress on the energy field,
• Enable fast field diagnostics,
• Map distortion across the 3-phase envelope as a combined entity.</p>
<p>Think of it as a <strong>harmonic heat index</strong>, not a scalar voltage quantity.</p>
<table>
<thead>
<tr>
<th>Metric</th>
<th>Value</th>
<th>Notes</th>
</tr>
</thead>
<tbody>
<tr>
<td>THD Phase A (%)</td>
<td>10.7%</td>
<td>IEEE standard per-phase calculation</td>
</tr>
<tr>
<td>THD Phase B (%)</td>
<td>11.0%</td>
<td>IEEE standard per-phase calculation</td>
</tr>
<tr>
<td>THD Phase C (%)</td>
<td>10.8%</td>
<td>IEEE standard per-phase calculation</td>
</tr>
<tr>
<td>Unity THD Composite (%)</td>
<td>32.4%</td>
<td>Field-level stress indicator</td>
</tr>
<tr>
<td>Max Phase THD</td>
<td>11.0%</td>
<td>Highest THD among all three phases</td>
</tr>
<tr>
<td>Min Phase THD</td>
<td>10.7%</td>
<td>Lowest THD among all three phases</td>
</tr>
</tbody>
</table>
<h3>Engineering Commentary</h3>
<p>This composite score is useful when assessing transformer health, load imbalance, or predicting heating and harmonic clustering (G1–G8 groups). It's used in our eBehavior overlays and directly informs Unity's Voltage Health Index (VHI).</p>
<p>If IEEE compliance is required, individual THD values remain visible and can be cross-checked per phase.</p>
<p>⚠️ <strong>Note on THD Composite</strong>: Unity's THD Composite is not a scalar addition per IEEE. It is a field-behavior indicator that helps us track total harmonic impact across all three phases — a core component of transformer-level heat modeling.</p>
<h2>Capacity Utilization</h2>
<ul>
<li><strong>Maximum UtilityDemand:</strong> 1,458.38 kW</li>
<li><strong>Maximum Load:</strong> 1,651.19 kVA</li>
<li><strong>Percentage of Capacity (MAX):</strong> 55.0%</li>
<li><strong>Average Load:</strong> 829.53 kVA</li>
<li><strong>Percentage of Capacity (Avg):</strong> 27.7%</li>
</ul>
<h2>kVA and Power Factor Analysis (Measured vs Calculated)</h2>
<h3>Measured Values (PRIMARY - Used for All Analysis)</h3>
<ul>
<li><strong>Average kVA (Ssum_kVA):</strong> 829.53 kVA</li>
<li><strong>Average Power Factor (PF):</strong> 0.890</li>
</ul>
<p><strong>Source:</strong> Direct meter measurements (instantaneous values averaged over time)</p>
<h3>Calculated Values (VERIFICATION ONLY)</h3>
<ul>
<li><strong>Calculated kVA (V×I×√3/1000):</strong> 841.17 kVA</li>
</ul>
<p><strong>Calculation Inputs:</strong>
- Average Voltage (VIavg_V): 456.56 V
- Average Current (Iavg_A): 1063.72 A
- Average kW (Psum_kW): 727.97 kW</p>
<h3>Differences (Measured vs Calculated)</h3>
<ul>
<li><strong>kVA Difference:</strong> 11.64 kVA (1.4%)</li>
<li><strong>Calculated PF (kW/kVA from averages):</strong> 0.865</li>
<li><strong>Power Factor Difference:</strong> 0.025 (2.8%)</li>
</ul>
<h3>Why Measured Values Are More Accurate</h3>
<p>When voltage and current vary over time (which they always do in real systems):
- <strong>Average(V × I) ≠ Average(V) × Average(I)</strong> due to the non-linear multiplication
- <strong>Time-weighted PF ≠ kW/kVA from averages</strong> due to load variation effects</p>
<p>The meter's instantaneous measurements capture these variations correctly, while
calculations from averaged values systematically underestimate reactive effects.</p>
<p><strong>Analysis Method:</strong> All heat calculations, thermal burden, and cost analysis use
the measured kVA (829.53) and measured PF (0.890) values.
Calculated values are shown above for verification and engineering transparency.</p>
<h2>Overall Power Metrics (FPC)</h2>
<table>
<thead>
<tr>
<th>Metric</th>
<th>Average</th>
<th>% of Capacity</th>
<th>Total Energy</th>
<th>HEAT (BTU/hr)</th>
</tr>
</thead>
<tbody>
<tr>
<td>kVA</td>
<td>829.53</td>
<td>27.7%</td>
<td>614,307.53 kVA</td>
<td>2,483,936.08 TOTAL-HEAT</td>
</tr>
<tr>
<td>kW</td>
<td>727.97</td>
<td>24.3%</td>
<td>539,097.98 kWh</td>
<td>225,207,043.69 Load-Heat</td>
</tr>
<tr>
<td>kVAR</td>
<td>397.72</td>
<td>13.3%</td>
<td>294,528.63 kVARh</td>
<td>-</td>
</tr>
<tr>
<td>WASTE</td>
<td>101.56</td>
<td>3.4%</td>
<td>75,209.55 WASTE</td>
<td>31,418,632.18 Field-Heat</td>
</tr>
</tbody>
</table>
<h2>Measured Monthly Averages</h2>
<table>
<thead>
<tr>
<th>Month</th>
<th>Avg kVA</th>
<th>Avg kW</th>
<th>Avg kVAR</th>
<th>Avg PF</th>
<th>% Capacity</th>
</tr>
</thead>
<tbody>
<tr>
<td>10</td>
<td>832.85</td>
<td>730.84</td>
<td>398.23</td>
<td>0.88</td>
<td>27.8%</td>
</tr>
<tr>
<td>11</td>
<td>179.31</td>
<td>165.79</td>
<td>68.24</td>
<td>0.92</td>
<td>6.0%</td>
</tr>
</tbody>
</table>
<h2>Measured Hourly Averages</h2>
<table>
<thead>
<tr>
<th>Hour</th>
<th>Avg kVA</th>
<th>Avg kW</th>
<th>Avg kVAR</th>
<th>Avg PF</th>
<th>% Capacity</th>
</tr>
</thead>
<tbody>
<tr>
<td>00</td>
<td>493.66</td>
<td>433.74</td>
<td>233.41</td>
<td>0.88</td>
<td>16.5%</td>
</tr>
<tr>
<td>01</td>
<td>867.06</td>
<td>758.99</td>
<td>417.78</td>
<td>0.88</td>
<td>28.9%</td>
</tr>
<tr>
<td>02</td>
<td>907.89</td>
<td>788.91</td>
<td>448.38</td>
<td>0.87</td>
<td>30.3%</td>
</tr>
<tr>
<td>03</td>
<td>909.00</td>
<td>787.27</td>
<td>453.70</td>
<td>0.87</td>
<td>30.3%</td>
</tr>
<tr>
<td>04</td>
<td>915.61</td>
<td>792.08</td>
<td>458.63</td>
<td>0.87</td>
<td>30.5%</td>
</tr>
<tr>
<td>05</td>
<td>939.10</td>
<td>814.80</td>
<td>466.11</td>
<td>0.87</td>
<td>31.3%</td>
</tr>
<tr>
<td>06</td>
<td>992.92</td>
<td>873.66</td>
<td>471.03</td>
<td>0.88</td>
<td>33.1%</td>
</tr>
<tr>
<td>07</td>
<td>982.94</td>
<td>864.39</td>
<td>467.27</td>
<td>0.88</td>
<td>32.8%</td>
</tr>
<tr>
<td>08</td>
<td>973.28</td>
<td>855.57</td>
<td>463.20</td>
<td>0.88</td>
<td>32.4%</td>
</tr>
<tr>
<td>09</td>
<td>965.92</td>
<td>849.66</td>
<td>458.64</td>
<td>0.88</td>
<td>32.2%</td>
</tr>
<tr>
<td>10</td>
<td>964.89</td>
<td>848.90</td>
<td>457.80</td>
<td>0.88</td>
<td>32.2%</td>
</tr>
<tr>
<td>11</td>
<td>963.55</td>
<td>846.72</td>
<td>459.14</td>
<td>0.88</td>
<td>32.1%</td>
</tr>
<tr>
<td>12</td>
<td>956.00</td>
<td>840.67</td>
<td>454.35</td>
<td>0.88</td>
<td>31.9%</td>
</tr>
<tr>
<td>13</td>
<td>950.98</td>
<td>836.95</td>
<td>450.81</td>
<td>0.88</td>
<td>31.7%</td>
</tr>
<tr>
<td>14</td>
<td>958.30</td>
<td>843.27</td>
<td>454.38</td>
<td>0.88</td>
<td>31.9%</td>
</tr>
<tr>
<td>15</td>
<td>957.82</td>
<td>843.61</td>
<td>452.89</td>
<td>0.88</td>
<td>31.9%</td>
</tr>
<tr>
<td>16</td>
<td>949.59</td>
<td>837.92</td>
<td>446.06</td>
<td>0.88</td>
<td>31.7%</td>
</tr>
<tr>
<td>17</td>
<td>949.18</td>
<td>837.60</td>
<td>445.79</td>
<td>0.88</td>
<td>31.6%</td>
</tr>
<tr>
<td>18</td>
<td>910.46</td>
<td>802.44</td>
<td>429.25</td>
<td>0.88</td>
<td>30.3%</td>
</tr>
<tr>
<td>19</td>
<td>785.45</td>
<td>691.38</td>
<td>371.67</td>
<td>0.88</td>
<td>26.2%</td>
</tr>
<tr>
<td>20</td>
<td>582.20</td>
<td>511.89</td>
<td>275.88</td>
<td>0.88</td>
<td>19.4%</td>
</tr>
<tr>
<td>21</td>
<td>367.99</td>
<td>324.49</td>
<td>171.35</td>
<td>0.88</td>
<td>12.3%</td>
</tr>
<tr>
<td>22</td>
<td>296.04</td>
<td>261.61</td>
<td>136.78</td>
<td>0.88</td>
<td>9.9%</td>
</tr>
<tr>
<td>23</td>
<td>350.53</td>
<td>308.79</td>
<td>163.93</td>
<td>0.88</td>
<td>11.7%</td>
</tr>
</tbody>
</table>
<hr />
<h1>END OF REPORT</h1>
            </div>
        </div>
        <div class="resize-handle" id="resizeHandle"></div>
        <div class="dashboard-pane">
            <button class="dashboard-fullsize-btn" onclick="showDashboardFullscreen()" title="View dashboard full size">🔍 Full Size</button>
            <div class="dashboard-iframe-container">
                <iframe src="../T10.AirChiller_AN53111387/FIELD-Energyboard_T10.AirChiller_AN53111387_251001-251031.html" id="dashboardIframe"></iframe>
            </div>
        </div>
    </div>
    
    <!-- Markdown Fullscreen Overlay -->
    <div class="markdown-fullscreen-overlay" id="markdownFullscreenOverlay">
        <button class="close-fullscreen-btn" onclick="closeMarkdownFullscreen()">✕ Return to Split View</button>
        <div class="markdown-fullscreen-content">
            <div class="markdown-content" id="markdownFullscreenContent">
                <!-- Content will be cloned here -->
            </div>
        </div>
    </div>
    
    <!-- Dashboard Fullscreen Overlay -->
    <div class="dashboard-fullscreen-overlay" id="dashboardFullscreenOverlay">
        <button class="close-fullscreen-btn" onclick="closeDashboardFullscreen()">✕ Return to Split View</button>
        <div class="dashboard-fullscreen-content">
            <iframe id="dashboardFullscreenIframe"></iframe>
        </div>
    </div>
    
    <script>
        // Markdown fullscreen functions
        function showMarkdownFullscreen() {
            const overlay = document.getElementById('markdownFullscreenOverlay');
            const content = document.querySelector('.markdown-pane .markdown-content');
            const fullscreenContent = document.getElementById('markdownFullscreenContent');
            
            fullscreenContent.innerHTML = content.innerHTML;
            overlay.classList.add('active');
            document.body.style.overflow = 'hidden';
        }
        
        function closeMarkdownFullscreen() {
            document.getElementById('markdownFullscreenOverlay').classList.remove('active');
            document.body.style.overflow = '';
        }
        
        // Dashboard fullscreen functions
        function showDashboardFullscreen() {
            const overlay = document.getElementById('dashboardFullscreenOverlay');
            const iframe = document.getElementById('dashboardIframe');
            const fullscreenIframe = document.getElementById('dashboardFullscreenIframe');
            
            fullscreenIframe.src = iframe.src;
            overlay.classList.add('active');
            document.body.style.overflow = 'hidden';
        }
        
        function closeDashboardFullscreen() {
            document.getElementById('dashboardFullscreenOverlay').classList.remove('active');
            document.body.style.overflow = '';
        }
        
        // Close fullscreen on Escape key
        document.addEventListener('keydown', function(e) {
            if (e.key === 'Escape') {
                closeMarkdownFullscreen();
                closeDashboardFullscreen();
            }
        });
        
        function goBack() {
            // Navigate back to Summary Board
            const summaryPath = 'SITE-FosterFarms-Summaryboard_CherryAve-4_1minRES_251001-251031_31d.html';
            if (summaryPath) {
                window.location.href = summaryPath;
            } else {
                // Fallback: go back in history
                window.history.back();
            }
        }
        
        // Resizable splitter functionality
        (function() {
            const resizeHandle = document.getElementById('resizeHandle');
            const markdownPane = document.querySelector('.markdown-pane');
            const splitContainer = document.querySelector('.split-container');
            
            let isResizing = false;
            
            resizeHandle.addEventListener('mousedown', function(e) {
                isResizing = true;
                document.body.style.cursor = 'col-resize';
                document.body.style.userSelect = 'none';
                e.preventDefault();
            });
            
            document.addEventListener('mousemove', function(e) {
                if (!isResizing) return;
                
                const containerRect = splitContainer.getBoundingClientRect();
                const newWidth = e.clientX - containerRect.left;
                const containerWidth = containerRect.width;
                
                // Set min/max constraints in pixels
                const minWidth = 300;  // Minimum 300px
                const maxWidth = containerWidth - 500;  // Leave at least 500px for dashboard
                
                if (newWidth >= minWidth && newWidth <= maxWidth) {
                    markdownPane.style.width = newWidth + 'px';
                }
            });
            
            document.addEventListener('mouseup', function() {
                if (isResizing) {
                    isResizing = false;
                    document.body.style.cursor = '';
                    document.body.style.userSelect = '';
                }
            });
        })();
    </script>
</body>
</html>
