{
  "generated": "2026-09-17T20:24:04.319755",
  "facility": "Tyson Foods Scranton AR",
  "field": "HAD2500",
  "serial": "AN21061800",
  "size_kVA": 2500,
  "sources": {
    "jan_1min": "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/01_JAN2025/AN21061800-V-1minRES_44640CLP_250101-250131c.csv",
    "aug_1min": "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2026/08_AUG2026/AN21061800-V-1minRES_44640CLP_260801-260831c.csv"
  },
  "method": {
    "transition_band": [
      "2025-01-17 16:40:00",
      "2025-01-17 20:30:00"
    ],
    "best_activation_timestamp": "2025-01-17 16:45:00",
    "activation_note": "Data-driven. PF crosses ~0.90 at 2025-01-17 16:45; largest Q drop ~17:18-17:19; PF~0.995 and Q~140 regime by ~20:00. Jan 17 used as narrative locator only.",
    "pre_window": "2025-01-14 00:00 through 2025-01-17 16:39 (production-like filter P>500 kW and I>800 A)",
    "post_window": "2025-01-18; 2025-01-21..25; 2025-01-28..31 (production-like filter). Excludes transition band and low-load 19-20,26-27.",
    "primary_basis": "production-like means for operating comparability",
    "I2_note": "1-(I_post/I_pre)^2 is fractional change in I^2 heating for unchanged R only; not absolute heat kW"
  },
  "windows": {
    "pre_all": {
      "label": "pre_all",
      "n": 5320,
      "t0": "2025-01-14 00:00:00",
      "t1": "2025-01-17 16:39:00",
      "I_rms_A_mean": 2422.3906501389065,
      "I_rms_A_median": 2462.4580833333334,
      "I_rms_A_std": 97.76530592604831,
      "I_rms_A_p10": 2277.11086,
      "I_rms_A_p90": 2519.0782616666665,
      "I_rms_A_cov": 1.0,
      "I1_A_mean": 2363.6708465038655,
      "I1_A_median": 2394.9783666666667,
      "I1_A_std": 99.04929033802512,
      "I1_A_p10": 2220.9344066666667,
      "I1_A_p90": 2468.5438583333334,
      "I1_A_cov": 1.0,
      "I2_A_mean": 2482.790348850304,
      "I2_A_median": 2522.1513916666663,
      "I2_A_std": 100.70897990395815,
      "I2_A_p10": 2334.42356,
      "I2_A_p90": 2583.9135616666667,
      "I2_A_cov": 1.0,
      "I3_A_mean": 2420.710759651512,
      "I3_A_median": 2444.0988666666667,
      "I3_A_std": 104.00977176784565,
      "I3_A_p10": 2267.698331666667,
      "I3_A_p90": 2541.5562233333335,
      "I3_A_cov": 1.0,
      "P_kW_mean": 1492.032234543403,
      "P_kW_median": 1513.2183416666667,
      "P_kW_std": 65.30342675089071,
      "P_kW_p10": 1392.5730916666666,
      "P_kW_p90": 1560.0336166666668,
      "P_kW_cov": 1.0,
      "S_kVA_mean": 1984.2458128533196,
      "S_kVA_median": 2013.3450916666663,
      "S_kVA_std": 78.03253163577739,
      "S_kVA_p10": 1869.2820166666668,
      "S_kVA_p90": 2064.1857316666665,
      "S_kVA_cov": 1.0,
      "Q_kVAR_mean": 1306.6840917510408,
      "Q_kVAR_median": 1324.24965,
      "Q_kVAR_std": 46.67060765963482,
      "Q_kVAR_p10": 1242.7838716666668,
      "Q_kVAR_p90": 1354.65372,
      "Q_kVAR_cov": 1.0,
      "PF_mean": 0.7518443289898475,
      "PF_median": 0.7522333333333333,
      "PF_std": 0.006283880769259132,
      "PF_p10": 0.7438,
      "PF_p90": 0.7594333333333334,
      "PF_cov": 1.0,
      "Vll_V_mean": 472.88991957129764,
      "Vll_V_median": 473.10361666666665,
      "Vll_V_std": 2.064277954361571,
      "Vll_V_p10": 470.07246111111107,
      "Vll_V_p90": 475.3774427777778,
      "Vll_V_cov": 1.0,
      "THD_Iavg_pct_mean": 13.88454135338346,
      "THD_Iavg_pct_median": 0.0,
      "THD_Iavg_pct_std": 14.834073157091828,
      "THD_Iavg_pct_p10": 0.0,
      "THD_Iavg_pct_p90": 30.021000000000004,
      "THD_Iavg_pct_cov": 1.0,
      "THD_Ia_pct_mean": 13.79879135338346,
      "THD_Ia_pct_median": 0.0,
      "THD_Ia_pct_std": 14.743208032977664,
      "THD_Ia_pct_p10": 0.0,
      "THD_Ia_pct_p90": 29.89,
      "THD_Ia_pct_cov": 1.0,
      "THD_Ib_pct_mean": 14.005278195488723,
      "THD_Ib_pct_median": 0.0,
      "THD_Ib_pct_std": 14.962630456202293,
      "THD_Ib_pct_p10": 0.0,
      "THD_Ib_pct_p90": 30.26,
      "THD_Ib_pct_cov": 1.0,
      "THD_Ic_pct_mean": 13.85426879699248,
      "THD_Ic_pct_median": 0.0,
      "THD_Ic_pct_std": 14.801955160890401,
      "THD_Ic_pct_p10": 0.0,
      "THD_Ic_pct_p90": 30.0,
      "THD_Ic_pct_cov": 1.0
    },
    "pre_production_like": {
      "label": "pre_production_like",
      "n": 5320,
      "t0": "2025-01-14 00:00:00",
      "t1": "2025-01-17 16:39:00",
      "I_rms_A_mean": 2422.3906501389065,
      "I_rms_A_median": 2462.4580833333334,
      "I_rms_A_std": 97.76530592604831,
      "I_rms_A_p10": 2277.11086,
      "I_rms_A_p90": 2519.0782616666665,
      "I_rms_A_cov": 1.0,
      "I1_A_mean": 2363.6708465038655,
      "I1_A_median": 2394.9783666666667,
      "I1_A_std": 99.04929033802512,
      "I1_A_p10": 2220.9344066666667,
      "I1_A_p90": 2468.5438583333334,
      "I1_A_cov": 1.0,
      "I2_A_mean": 2482.790348850304,
      "I2_A_median": 2522.1513916666663,
      "I2_A_std": 100.70897990395815,
      "I2_A_p10": 2334.42356,
      "I2_A_p90": 2583.9135616666667,
      "I2_A_cov": 1.0,
      "I3_A_mean": 2420.710759651512,
      "I3_A_median": 2444.0988666666667,
      "I3_A_std": 104.00977176784565,
      "I3_A_p10": 2267.698331666667,
      "I3_A_p90": 2541.5562233333335,
      "I3_A_cov": 1.0,
      "P_kW_mean": 1492.032234543403,
      "P_kW_median": 1513.2183416666667,
      "P_kW_std": 65.30342675089071,
      "P_kW_p10": 1392.5730916666666,
      "P_kW_p90": 1560.0336166666668,
      "P_kW_cov": 1.0,
      "S_kVA_mean": 1984.2458128533196,
      "S_kVA_median": 2013.3450916666663,
      "S_kVA_std": 78.03253163577739,
      "S_kVA_p10": 1869.2820166666668,
      "S_kVA_p90": 2064.1857316666665,
      "S_kVA_cov": 1.0,
      "Q_kVAR_mean": 1306.6840917510408,
      "Q_kVAR_median": 1324.24965,
      "Q_kVAR_std": 46.67060765963482,
      "Q_kVAR_p10": 1242.7838716666668,
      "Q_kVAR_p90": 1354.65372,
      "Q_kVAR_cov": 1.0,
      "PF_mean": 0.7518443289898475,
      "PF_median": 0.7522333333333333,
      "PF_std": 0.006283880769259132,
      "PF_p10": 0.7438,
      "PF_p90": 0.7594333333333334,
      "PF_cov": 1.0,
      "Vll_V_mean": 472.88991957129764,
      "Vll_V_median": 473.10361666666665,
      "Vll_V_std": 2.064277954361571,
      "Vll_V_p10": 470.07246111111107,
      "Vll_V_p90": 475.3774427777778,
      "Vll_V_cov": 1.0,
      "THD_Iavg_pct_mean": 13.88454135338346,
      "THD_Iavg_pct_median": 0.0,
      "THD_Iavg_pct_std": 14.834073157091828,
      "THD_Iavg_pct_p10": 0.0,
      "THD_Iavg_pct_p90": 30.021000000000004,
      "THD_Iavg_pct_cov": 1.0,
      "THD_Ia_pct_mean": 13.79879135338346,
      "THD_Ia_pct_median": 0.0,
      "THD_Ia_pct_std": 14.743208032977664,
      "THD_Ia_pct_p10": 0.0,
      "THD_Ia_pct_p90": 29.89,
      "THD_Ia_pct_cov": 1.0,
      "THD_Ib_pct_mean": 14.005278195488723,
      "THD_Ib_pct_median": 0.0,
      "THD_Ib_pct_std": 14.962630456202293,
      "THD_Ib_pct_p10": 0.0,
      "THD_Ib_pct_p90": 30.26,
      "THD_Ib_pct_cov": 1.0,
      "THD_Ic_pct_mean": 13.85426879699248,
      "THD_Ic_pct_median": 0.0,
      "THD_Ic_pct_std": 14.801955160890401,
      "THD_Ic_pct_p10": 0.0,
      "THD_Ic_pct_p90": 30.0,
      "THD_Ic_pct_cov": 1.0
    },
    "post_selected": {
      "label": "post_selected",
      "n": 14400,
      "t0": "2025-01-18 00:00:00",
      "t1": "2025-01-31 23:59:00",
      "I_rms_A_mean": 1822.736582716553,
      "I_rms_A_median": 1848.2061833333335,
      "I_rms_A_std": 138.60114863420586,
      "I_rms_A_p10": 1766.6056966666665,
      "I_rms_A_p90": 1913.8546466666667,
      "I_rms_A_cov": 1.0,
      "I1_A_mean": 1796.1324172167294,
      "I1_A_median": 1818.9085,
      "I1_A_std": 132.6640150038893,
      "I1_A_p10": 1729.179215,
      "I1_A_p90": 1890.0510299999994,
      "I1_A_cov": 1.0,
      "I2_A_mean": 1860.6247324601186,
      "I2_A_median": 1886.73405,
      "I2_A_std": 147.87921438411428,
      "I2_A_p10": 1803.1697216666669,
      "I2_A_p90": 1956.060755,
      "I2_A_cov": 1.0,
      "I3_A_mean": 1811.4525980827643,
      "I3_A_median": 1833.805158333333,
      "I3_A_std": 139.08448853177202,
      "I3_A_p10": 1750.285545,
      "I3_A_p90": 1908.8773033333334,
      "I3_A_cov": 1.0,
      "P_kW_mean": 1520.7888087881356,
      "P_kW_median": 1543.7415333333333,
      "P_kW_std": 124.78204429861174,
      "P_kW_p10": 1480.5632616666667,
      "P_kW_p90": 1594.3209416666666,
      "P_kW_cov": 1.0,
      "S_kVA_mean": 1535.0345881408111,
      "S_kVA_median": 1555.106941666667,
      "S_kVA_std": 114.28902073171221,
      "S_kVA_p10": 1490.2857316666666,
      "S_kVA_p90": 1608.8837350000001,
      "S_kVA_cov": 1.0,
      "Q_kVAR_mean": 152.6703897754041,
      "Q_kVAR_median": 177.13279166666666,
      "Q_kVAR_std": 113.10953192148595,
      "Q_kVAR_p10": 115.72024666666667,
      "Q_kVAR_p90": 220.8273283333333,
      "Q_kVAR_cov": 1.0,
      "PF_mean": 0.9899079786762397,
      "PF_median": 0.992,
      "PF_std": 0.014822116297025335,
      "PF_p10": 0.9889666666666668,
      "PF_p90": 0.9958666666666668,
      "PF_cov": 1.0,
      "Vll_V_mean": 486.2709287377916,
      "Vll_V_median": 486.1346277777778,
      "Vll_V_std": 3.552355786560024,
      "Vll_V_p10": 483.3289744444445,
      "Vll_V_p90": 490.1335305555555,
      "Vll_V_cov": 1.0,
      "THD_Iavg_pct_mean": 10.876313194444444,
      "THD_Iavg_pct_median": 0.0,
      "THD_Iavg_pct_std": 11.818512567409904,
      "THD_Iavg_pct_p10": 0.0,
      "THD_Iavg_pct_p90": 24.75,
      "THD_Iavg_pct_cov": 1.0,
      "THD_Ia_pct_mean": 10.791572916666667,
      "THD_Ia_pct_median": 0.0,
      "THD_Ia_pct_std": 11.709235950024686,
      "THD_Ia_pct_p10": 0.0,
      "THD_Ia_pct_p90": 24.66,
      "THD_Ia_pct_cov": 1.0,
      "THD_Ib_pct_mean": 11.5101375,
      "THD_Ib_pct_median": 0.0,
      "THD_Ib_pct_std": 12.475174038239432,
      "THD_Ib_pct_p10": 0.0,
      "THD_Ib_pct_p90": 25.99,
      "THD_Ib_pct_cov": 1.0,
      "THD_Ic_pct_mean": 10.331913888888888,
      "THD_Ic_pct_median": 0.0,
      "THD_Ic_pct_std": 11.292041604651388,
      "THD_Ic_pct_p10": 0.0,
      "THD_Ic_pct_p90": 23.76,
      "THD_Ic_pct_cov": 1.0
    },
    "post_production_like": {
      "label": "post_production_like",
      "n": 14400,
      "t0": "2025-01-18 00:00:00",
      "t1": "2025-01-31 23:59:00",
      "I_rms_A_mean": 1822.736582716553,
      "I_rms_A_median": 1848.2061833333335,
      "I_rms_A_std": 138.60114863420586,
      "I_rms_A_p10": 1766.6056966666665,
      "I_rms_A_p90": 1913.8546466666667,
      "I_rms_A_cov": 1.0,
      "I1_A_mean": 1796.1324172167294,
      "I1_A_median": 1818.9085,
      "I1_A_std": 132.6640150038893,
      "I1_A_p10": 1729.179215,
      "I1_A_p90": 1890.0510299999994,
      "I1_A_cov": 1.0,
      "I2_A_mean": 1860.6247324601186,
      "I2_A_median": 1886.73405,
      "I2_A_std": 147.87921438411428,
      "I2_A_p10": 1803.1697216666669,
      "I2_A_p90": 1956.060755,
      "I2_A_cov": 1.0,
      "I3_A_mean": 1811.4525980827643,
      "I3_A_median": 1833.805158333333,
      "I3_A_std": 139.08448853177202,
      "I3_A_p10": 1750.285545,
      "I3_A_p90": 1908.8773033333334,
      "I3_A_cov": 1.0,
      "P_kW_mean": 1520.7888087881356,
      "P_kW_median": 1543.7415333333333,
      "P_kW_std": 124.78204429861174,
      "P_kW_p10": 1480.5632616666667,
      "P_kW_p90": 1594.3209416666666,
      "P_kW_cov": 1.0,
      "S_kVA_mean": 1535.0345881408111,
      "S_kVA_median": 1555.106941666667,
      "S_kVA_std": 114.28902073171221,
      "S_kVA_p10": 1490.2857316666666,
      "S_kVA_p90": 1608.8837350000001,
      "S_kVA_cov": 1.0,
      "Q_kVAR_mean": 152.6703897754041,
      "Q_kVAR_median": 177.13279166666666,
      "Q_kVAR_std": 113.10953192148595,
      "Q_kVAR_p10": 115.72024666666667,
      "Q_kVAR_p90": 220.8273283333333,
      "Q_kVAR_cov": 1.0,
      "PF_mean": 0.9899079786762397,
      "PF_median": 0.992,
      "PF_std": 0.014822116297025335,
      "PF_p10": 0.9889666666666668,
      "PF_p90": 0.9958666666666668,
      "PF_cov": 1.0,
      "Vll_V_mean": 486.2709287377916,
      "Vll_V_median": 486.1346277777778,
      "Vll_V_std": 3.552355786560024,
      "Vll_V_p10": 483.3289744444445,
      "Vll_V_p90": 490.1335305555555,
      "Vll_V_cov": 1.0,
      "THD_Iavg_pct_mean": 10.876313194444444,
      "THD_Iavg_pct_median": 0.0,
      "THD_Iavg_pct_std": 11.818512567409904,
      "THD_Iavg_pct_p10": 0.0,
      "THD_Iavg_pct_p90": 24.75,
      "THD_Iavg_pct_cov": 1.0,
      "THD_Ia_pct_mean": 10.791572916666667,
      "THD_Ia_pct_median": 0.0,
      "THD_Ia_pct_std": 11.709235950024686,
      "THD_Ia_pct_p10": 0.0,
      "THD_Ia_pct_p90": 24.66,
      "THD_Ia_pct_cov": 1.0,
      "THD_Ib_pct_mean": 11.5101375,
      "THD_Ib_pct_median": 0.0,
      "THD_Ib_pct_std": 12.475174038239432,
      "THD_Ib_pct_p10": 0.0,
      "THD_Ib_pct_p90": 25.99,
      "THD_Ib_pct_cov": 1.0,
      "THD_Ic_pct_mean": 10.331913888888888,
      "THD_Ic_pct_median": 0.0,
      "THD_Ic_pct_std": 11.292041604651388,
      "THD_Ic_pct_p10": 0.0,
      "THD_Ic_pct_p90": 23.76,
      "THD_Ic_pct_cov": 1.0
    },
    "post_all_after": {
      "label": "post_all_after",
      "n": 20369,
      "t0": "2025-01-17 20:31:00",
      "t1": "2025-01-31 23:59:00",
      "I_rms_A_mean": 1673.0343155818232,
      "I_rms_A_median": 1827.25045,
      "I_rms_A_std": 336.6005664472225,
      "I_rms_A_p10": 956.8685133333333,
      "I_rms_A_p90": 1905.13415,
      "I_rms_A_cov": 1.0,
      "I1_A_mean": 1647.8003240283158,
      "I1_A_median": 1798.0775333333331,
      "I1_A_std": 334.7973770890869,
      "I1_A_p10": 936.8915999999999,
      "I1_A_p90": 1885.0809099999997,
      "I1_A_cov": 1.0,
      "I2_A_mean": 1706.3961518408246,
      "I2_A_median": 1865.7685,
      "I2_A_std": 347.37370569979566,
      "I2_A_p10": 970.04421,
      "I2_A_p90": 1946.8632966666667,
      "I2_A_cov": 1.0,
      "I3_A_mean": 1664.9064710245682,
      "I3_A_median": 1811.70885,
      "I3_A_std": 329.06603681273265,
      "I3_A_p10": 963.5205133333335,
      "I3_A_p90": 1897.3559166666664,
      "I3_A_cov": 1.0,
      "P_kW_mean": 1386.5281308773606,
      "P_kW_median": 1529.2086166666668,
      "P_kW_std": 297.16638768080566,
      "P_kW_p10": 776.2812700000001,
      "P_kW_p90": 1587.5349133333332,
      "P_kW_cov": 1.0,
      "S_kVA_mean": 1412.9142168094422,
      "S_kVA_median": 1539.6828666666663,
      "S_kVA_std": 278.107901509198,
      "S_kVA_p10": 813.4925700000001,
      "S_kVA_p90": 1601.6454466666664,
      "S_kVA_cov": 1.0,
      "Q_kVAR_mean": 49.496983278109276,
      "Q_kVAR_median": 150.92883333333333,
      "Q_kVAR_std": 235.6308807443081,
      "Q_kVAR_p10": -330.8517266666667,
      "Q_kVAR_p90": 216.02620000000002,
      "Q_kVAR_cov": 1.0,
      "PF_mean": 0.9772944704246206,
      "PF_median": 0.9910166666666668,
      "PF_std": 0.03872421883200002,
      "PF_p10": 0.9144433333333334,
      "PF_p90": 0.996,
      "PF_cov": 1.0,
      "Vll_V_mean": 488.14528160124144,
      "Vll_V_median": 487.3247166666667,
      "Vll_V_std": 5.002412464337542,
      "Vll_V_p10": 483.5759977777778,
      "Vll_V_p90": 494.6048088888889,
      "Vll_V_cov": 1.0,
      "THD_Iavg_pct_mean": 9.388582650105551,
      "THD_Iavg_pct_median": 0.0,
      "THD_Iavg_pct_std": 11.059597727059545,
      "THD_Iavg_pct_p10": 0.0,
      "THD_Iavg_pct_p90": 24.55,
      "THD_Iavg_pct_cov": 1.0,
      "THD_Ia_pct_mean": 9.350875840738377,
      "THD_Ia_pct_median": 0.0,
      "THD_Ia_pct_std": 10.94736955777114,
      "THD_Ia_pct_p10": 0.0,
      "THD_Ia_pct_p90": 24.48,
      "THD_Ia_pct_cov": 1.0,
      "THD_Ib_pct_mean": 9.990723648681822,
      "THD_Ib_pct_median": 0.0,
      "THD_Ib_pct_std": 11.699009444486519,
      "THD_Ib_pct_p10": 0.0,
      "THD_Ib_pct_p90": 25.802000000000007,
      "THD_Ib_pct_cov": 1.0,
      "THD_Ic_pct_mean": 8.828813883843095,
      "THD_Ic_pct_median": 0.0,
      "THD_Ic_pct_std": 10.561771231415458,
      "THD_Ic_pct_p10": 0.0,
      "THD_Ic_pct_p90": 23.47,
      "THD_Ic_pct_cov": 1.0
    },
    "aug_full": {
      "label": "aug_full",
      "n": 44640,
      "t0": "2026-08-01 00:00:00",
      "t1": "2026-08-31 23:59:00",
      "I_rms_A_mean": 1497.2885779550213,
      "I_rms_A_median": 1818.951633333333,
      "I_rms_A_std": 518.8318188963265,
      "I_rms_A_p10": 740.65669,
      "I_rms_A_p90": 1954.5530366666667,
      "I_rms_A_cov": 0.9963485663082438,
      "I1_A_mean": 1442.7057256298206,
      "I1_A_median": 1747.2686,
      "I1_A_std": 505.7923016911744,
      "I1_A_p10": 694.00778,
      "I1_A_p90": 1896.14615,
      "I1_A_cov": 0.9963485663082438,
      "I2_A_mean": 1563.7871662664152,
      "I2_A_median": 1893.4719333333333,
      "I2_A_std": 527.4594177522617,
      "I2_A_p10": 799.1418766666668,
      "I2_A_p90": 2027.97085,
      "I2_A_cov": 0.9963485663082438,
      "I3_A_mean": 1485.3728427792983,
      "I3_A_median": 1805.402016666667,
      "I3_A_std": 524.7947487003191,
      "I3_A_p10": 725.6080000000001,
      "I3_A_p90": 1957.145013333333,
      "I3_A_cov": 0.9963485663082438,
      "P_kW_mean": 1190.5660069108803,
      "P_kW_median": 1438.823583333333,
      "P_kW_std": 402.24632918188536,
      "P_kW_p10": 611.8958566666666,
      "P_kW_p90": 1534.2933533333332,
      "P_kW_cov": 0.9963485663082438,
      "S_kVA_mean": 1247.0725644731938,
      "S_kVA_median": 1511.0988333333337,
      "S_kVA_std": 424.32357214687545,
      "S_kVA_p10": 626.3489033333333,
      "S_kVA_p90": 1618.19256,
      "S_kVA_cov": 0.9963485663082438,
      "Q_kVAR_mean": 308.9301111605004,
      "Q_kVAR_median": 443.2167666666667,
      "Q_kVAR_std": 239.1629937588397,
      "Q_kVAR_p10": -20.06113999999996,
      "Q_kVAR_p90": 536.00629,
      "Q_kVAR_cov": 0.9963485663082438,
      "PF_mean": 0.9529324325441443,
      "PF_median": 0.9544166666666668,
      "PF_std": 0.04471311499352805,
      "PF_p10": 0.9390266666666667,
      "PF_p90": 0.98865,
      "PF_cov": 0.9963485663082438,
      "Vll_V_mean": 482.4748728903996,
      "Vll_V_median": 480.60231666666664,
      "Vll_V_std": 5.129575463404974,
      "Vll_V_p10": 476.99730222222223,
      "Vll_V_p90": 489.9378022222222,
      "Vll_V_cov": 0.9963485663082438,
      "THD_Iavg_pct_mean": null,
      "THD_Ia_pct_mean": 5.457767137280267,
      "THD_Ia_pct_median": 5.432858799484219,
      "THD_Ia_pct_std": 1.2999424412833813,
      "THD_Ia_pct_p10": 3.7975670594725854,
      "THD_Ia_pct_p90": 7.149064240000562,
      "THD_Ia_pct_cov": 0.9963485663082438,
      "THD_Ib_pct_mean": 5.463516481238254,
      "THD_Ib_pct_median": 5.440696285140345,
      "THD_Ib_pct_std": 1.3044245091767734,
      "THD_Ib_pct_p10": 3.7883313261146383,
      "THD_Ib_pct_p90": 7.148360218529189,
      "THD_Ib_pct_cov": 0.9963485663082438,
      "THD_Ic_pct_mean": 5.461348077295301,
      "THD_Ic_pct_median": 5.441449849421221,
      "THD_Ic_pct_std": 1.3011754012767027,
      "THD_Ic_pct_p10": 3.814750795015487,
      "THD_Ic_pct_p90": 7.155105901106797,
      "THD_Ic_pct_cov": 0.9963485663082438
    },
    "aug_production_like": {
      "label": "aug_production_like",
      "n": 36702,
      "t0": "2026-08-01 00:00:00",
      "t1": "2026-08-31 23:59:00",
      "I_rms_A_mean": 1675.4878507599512,
      "I_rms_A_median": 1868.4516666666664,
      "I_rms_A_std": 372.61984044857,
      "I_rms_A_p10": 948.4305183333333,
      "I_rms_A_p90": 1960.452825,
      "I_rms_A_cov": 1.0,
      "I1_A_mean": 1618.3831663642707,
      "I1_A_median": 1792.9096583333335,
      "I1_A_std": 358.55180660999923,
      "I1_A_p10": 945.9583516666665,
      "I1_A_p90": 1903.5714316666667,
      "I1_A_cov": 1.0,
      "I2_A_mean": 1744.1011695609136,
      "I2_A_median": 1942.0832833333334,
      "I2_A_std": 380.9244058397236,
      "I2_A_p10": 992.9008749999999,
      "I2_A_p90": 2033.7568883333333,
      "I2_A_cov": 1.0,
      "I3_A_mean": 1663.9792169300129,
      "I3_A_median": 1855.7469083333326,
      "I3_A_std": 380.6878749940561,
      "I3_A_p10": 912.4295166666667,
      "I3_A_p90": 1964.33223,
      "I3_A_cov": 1.0,
      "P_kW_mean": 1330.5011298218449,
      "P_kW_median": 1472.5715666666667,
      "P_kW_std": 280.7748007306911,
      "P_kW_p10": 751.48167,
      "P_kW_p90": 1538.0045149999999,
      "P_kW_cov": 1.0,
      "S_kVA_mean": 1393.592694465343,
      "S_kVA_median": 1550.6979666666666,
      "S_kVA_std": 302.27560971353273,
      "S_kVA_p10": 808.0251599999999,
      "S_kVA_p90": 1622.7922233333331,
      "S_kVA_cov": 1.0,
      "Q_kVAR_mean": 360.83025271888897,
      "Q_kVAR_median": 465.6037083333333,
      "Q_kVAR_std": 224.63523743762812,
      "Q_kVAR_p10": 49.17469166666672,
      "Q_kVAR_p90": 539.9203816666667,
      "Q_kVAR_cov": 1.0,
      "PF_mean": 0.956369176062599,
      "PF_median": 0.9535833333333332,
      "PF_std": 0.019331885797537217,
      "PF_p10": 0.9397,
      "PF_p90": 0.9878666666666668,
      "PF_cov": 1.0,
      "Vll_V_mean": 481.03807223091064,
      "Vll_V_median": 479.7369138888888,
      "Vll_V_std": 4.2966294322757985,
      "Vll_V_p10": 476.789995,
      "Vll_V_p90": 487.9838888888889,
      "Vll_V_cov": 1.0,
      "THD_Iavg_pct_mean": null,
      "THD_Ia_pct_mean": 5.629124610678058,
      "THD_Ia_pct_median": 5.620659082711294,
      "THD_Ia_pct_std": 1.281667472241167,
      "THD_Ia_pct_p10": 3.997702367982891,
      "THD_Ia_pct_p90": 7.274206188745136,
      "THD_Ia_pct_cov": 1.0,
      "THD_Ib_pct_mean": 5.636917900604203,
      "THD_Ib_pct_median": 5.627148146537198,
      "THD_Ib_pct_std": 1.2839033486603937,
      "THD_Ib_pct_p10": 4.000208499660146,
      "THD_Ib_pct_p90": 7.279245881060578,
      "THD_Ib_pct_cov": 1.0,
      "THD_Ic_pct_mean": 5.6351870912923445,
      "THD_Ic_pct_median": 5.631138394218469,
      "THD_Ic_pct_std": 1.2823389834618235,
      "THD_Ic_pct_p10": 4.001492557074652,
      "THD_Ic_pct_p90": 7.290575822154789,
      "THD_Ic_pct_cov": 1.0
    }
  },
  "primary": {
    "I_pre_A": 2422.3906501389065,
    "I_post_A": 1822.736582716553,
    "dI_A": -599.6540674223536,
    "dI_pct": -24.75463928115673,
    "amps_disappeared_A": 599.6540674223536,
    "I_ratio": 0.7524536071884327,
    "I2_heating_frac_change": 0.43381356902911583,
    "P_pre_kW": 1492.032234543403,
    "P_post_kW": 1520.7888087881356,
    "dP_kW": 28.75657424473252,
    "dP_pct": 1.9273426926686144,
    "P_pre_std": 65.30342675089071,
    "P_post_std": 124.78204429861174,
    "P_pre_cv": 0.043768107175563196,
    "P_post_cv": 0.08205086963918827,
    "S_pre_kVA": 1984.2458128533196,
    "S_post_kVA": 1535.0345881408111,
    "dS_kVA": -449.2112247125085,
    "dS_pct": -22.638889889683004,
    "Q_pre_kVAR": 1306.6840917510408,
    "Q_post_kVAR": 152.6703897754041,
    "dQ_kVAR": -1154.0137019756366,
    "PF_pre": 0.7518443289898475,
    "PF_post": 0.9899079786762397,
    "Vll_pre": 472.88991957129764,
    "Vll_post": 486.2709287377916,
    "dVll": 13.381009166493982,
    "I_per_kW_pre": 1.6235511499389388,
    "I_per_kW_post": 1.1985468147737286,
    "I1_pre": 2363.6708465038655,
    "I2_pre": 2482.790348850304,
    "I3_pre": 2420.710759651512,
    "I1_post": 1796.1324172167294,
    "I2_post": 1860.6247324601186,
    "I3_post": 1811.4525980827643,
    "THD_Iavg_pre": 13.88454135338346,
    "THD_Iavg_post": 10.876313194444444
  },
  "aug_persistence": {
    "I_aug": 1675.4878507599512,
    "P_aug": 1330.5011298218449,
    "S_aug": 1393.592694465343,
    "Q_aug": 360.83025271888897,
    "PF_aug": 0.956369176062599,
    "V_aug": 481.03807223091064,
    "I_per_kW_aug": 1.2592908139689445,
    "vs_post_dI": -147.24873195660166,
    "vs_post_dP": -190.28767896629074,
    "vs_post_dPF": -0.03353880261364073,
    "vs_post_d_I_per_kW": 0.06074399919521589
  },
  "one_second": {
    "hits": [],
    "serial_file_count": 42,
    "serial_files": [
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/AN21061800-E-15minRES_2976CLP_241211-30d_BASE.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/AN21061800-E-15minRES_2976CLP_241211-30d_SIM95.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/AN21061800-E-15minRES_2976CLP_241211-30d_SIM98.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/AN21061800-E-15minRES_2976CLP_241211-30d_SIM995.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/01_JAN2025/AN21061800-V-1minRES_44640CLP_250101-250131c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/01_JAN2025/zARCHIVE/AN21061800-V-1minRES_44821CLP_241231-250201c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/02_FEB2025/AN21061800-V-1minRES_40320CLP_250201-250228c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/02_FEB2025/zARCHIVE/AN21061800-V-1minRES_40320CLP_250201-250228z.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/02_FEB2025/zARCHIVE/AN21061800-V-1minRES_40320CLP_250201-250228zth.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/02_FEB2025/zARCHIVE/AN21061800-V-1minRES_40320CLP_250201.0000-250228.2359.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/03_MAR2025/AN21061800-V-1minRES_44580CLP_250301-250331c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/03_MAR2025/zARCHIVE/AN21061800-V-1minRES_44580CLP_250301-250331z.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/03_MAR2025/zARCHIVE/AN21061800-V-1minRES_44580CLP_250301-250331zth.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/03_MAR2025/zARCHIVE/AN21061800-V-1minRES_44640CLP_250301.0000-250331.2359.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/04_APR2025/AN21061800-V-1minRES_43200CLP_250401-250430c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/04_APR2025/zARCHIVE/AN21061800-V-1minRES_43200CLP_250401-250430zthth.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/04_APR2025/zARCHIVE/AN21061800-V-1minRES_43200CLP_250401-250430zththc.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/05_MAY2025/AN21061800-V-1minRES_44640CLP_250501-250531c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/06_JUN2025/AN21061800-V-1minRES_43200CLP_250601-250630c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/07_JUL2025/AN21061800-V-1minRES_44640CLP_250701-250731c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/08_AUG2025/AN21061800-V-1minRES_44640CLP_250801-250831c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/09_SEP2025/AN21061800-V-1minRES_43200CLP_250901-250930c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/10_OCT2025/AN21061800-V-1minRES_44640CLP_251001-251031c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/11_NOV2025/AN21061800-V-1minRES_43260CLP_251101-251130c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2025/12_DEC2025/AN21061800-V-1minRES_44640CLP_251201-251231c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2026/01_JAN2026/AN21061800-V-1minRES_44640CLP_260101-260131c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2026/01_JAN2026/zARCHIVE/AN21061800-V-1minRES_44640CLP_260101.0000-260131.2359.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2026/02_FEB2026/AN21061800-V-1minRES_40320CLP_260201-260228c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2026/02_FEB2026/zARCHIVE/AN21061800-V-1minRES_40320CLP_260201.0000-260228.2359.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2026/03_MAR2026/AN21061800-V-1minRES_44580CLP_260301-260331c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2026/03_MAR2026/zARCHIVE/AN21061800-V-1minRES_44640CLP_260301.0000-260331.2359.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2026/04_APR2026/AN21061800-V-1minRES_43200CLP_260401-260430c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2026/04_APR2026/zARCHIVE/AN21061800-V-1minRES_43200CLP_260401.0000-260430.2359.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2026/05_MAY2026/AN21061800-V-1minRES_44640CLP_260501-260531c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2026/05_MAY2026/zARCHIVE/AN21061800-V-1minRES_44640CLP_260501.0000-260531.2359.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2026/06_JUN2026/AN21061800-V-1minRES_43200CLP_260601-260630c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2026/06_JUN2026/zARCHIVE/AN21061800-V-1minRES_43200CLP_260601-260630thc.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2026/06_JUN2026/zARCHIVE/AN21061800-V-1minRES_43200CLP_260601.0000-260630.2359.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2026/07_JUL2026/AN21061800-V-1minRES_44640CLP_260701-260731c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2026/07_JUL2026/zARCHIVE/AN21061800-V-1minRES_44640CLP_260701.0000-260731.2359.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2026/08_AUG2026/AN21061800-V-1minRES_44640CLP_260801-260831c.csv",
      "/Users/mdhowell/eeclips/TysonFoods/Scranton/aSITE2026/08_AUG2026/zARCHIVE/AN21061800-V-1minRES_44640CLP_260801-260831th.csv"
    ]
  }
}